within AixLib.Fluid.HeatPumps.ModularReversible.RefrigerantCycle;
model TableData4DDeltaT
  "4D data: condenser temperature, evaporator temperature, compressor speed, condenser dT"
  extends AixLib.Fluid.HeatPumps.ModularReversible.RefrigerantCycle.BaseClasses.PartialTableData3D;
  extends
    AixLib.Fluid.HeatPumps.ModularReversible.RefrigerantCycle.BaseClasses.PartialHeatPumpTableDataND(
    final u_nominal={TCon_nominal,TEva_nominal,y_nominal, dTCon_nominal},
    final nDim=4,
    redeclare replaceable
      BESRules.RecordsCollection.VCLibPy4D.GenericVCLibPy4D
      datTab);
  parameter Modelica.Units.SI.TemperatureDifference dTCon_nominal=10
    "Nominal condenser temperature difference to calculate scaling factor";
  Modelica.Blocks.Math.Add dTConMea(final k2=-1, final k1=1) "Condenser delta T" annotation (
      Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=0,
        origin={-130,50})));
equation
  connect(mux.u[3], sigBus.yMea) annotation (Line(points={{-80,50.875},{-80,50},
          {-102,50},{-102,120},{1,120}},    color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(dTConMea.y, mux.u[4]) annotation (Line(points={{-119,50},{-108,50},{
          -108,52.625},{-80,52.625}},
                    color={0,0,127}));
  connect(dTConMea.u1, sigBus.TConOutMea) annotation (Line(points={{-142,56},{
          -146,56},{-146,120},{1,120}}, color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(dTConMea.u2, sigBus.TConInMea) annotation (Line(points={{-142,44},{
          -156,44},{-156,120},{1,120}}, color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  annotation (                                 Documentation(revisions="<html>
<ul>
  <li>
    <i>August 27, 2024</i> by Fabian Wuellhorst:<br/>
    First implementation (see issue <a href=
    \"https://github.com/RWTH-EBC/AixLib/issues/1520\">AixLib #1520</a>)
  </li>
</ul>
</html>", info="<html>
<p>
  This model uses three-dimensional table data possibly given
  by manufacturers or estimated using other tools, such as VCLibPy, to calculate
  <code>QCon_flow</code> and <code>PEle</code>.
</p>
<p>
  Note that losses are often implicitly included in measured data.
  In this case, the frosting modules should be disabled.
</p>

<h4>Scaling factor</h4>
<p>
For the scaling factor, the table data for condenser heat flow rate (<code>QConTabDat_flow</code>)
is evaluated at nominal conditions. Hence, the scaling factor is
</p>
<pre>
scaFac = QCon_flow_nominal/QConTabDat_flow(TCon_nominal, TEva_nominal, y_nominal).

</pre>
<p>
Using <code>scaFac</code>, the table data is scaled linearly.
This implies a constant COP over different design sizes:
</p>
<p><code>QCon_flow = scaFac * tabQCon_flow.y</code> </p>
<p><code>PEle = scaFac * tabPel.y</code></p>


</html>"));
end TableData4DDeltaT;
